within Buildings.Templates.Plants.Controls.HeatPumps;
block AirToWater
  "Controller for AWHP plant"
  parameter Boolean have_heaWat
    "Set to true for plants that provide HW"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration"));
  parameter Boolean have_chiWat
    "Set to true for plants that provide CHW"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration"));
  parameter Boolean have_valHpInlIso
    "Set to true for plants with isolation valves at heat pump inlet"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration"));
  parameter Boolean have_valHpOutIso
    "Set to true for plants with isolation valves at heat pump outlet"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration"));
  final parameter Boolean have_pumHeaWatPri=have_heaWat
    "Set to true for plants with primary HW pumps"
    annotation (Evaluate=true);
  parameter Boolean have_pumChiWatPriDed_select(
    start=false)=false
    "Set to true for plants with separate dedicated primary CHW pumps"
    annotation (Evaluate=true,
    Dialog(enable=have_chiWat and not have_pumPriHdr, group="Plant configuration"));
  final parameter Boolean have_pumChiWatPriDed=
    if have_chiWat and not have_pumPriHdr then have_pumChiWatPriDed_select else false
    "Set to true for plants with separate dedicated primary CHW pumps"
    annotation (Evaluate=true);
  final parameter Boolean have_pumChiWatPri=
    have_chiWat and (have_pumPriHdr or have_pumChiWatPriDed)
    "Set to true for plants with separate primary CHW pumps"
    annotation (Evaluate=true);
  parameter Boolean have_pumPriHdr
    "Set to true for headered primary pumps, false for dedicated pumps"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration"));
  parameter Boolean have_pumHeaWatPriVar(start=true)=true
    "Set to true for variable speed primary HW pumps, false for constant speed pumps"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration", enable=have_heaWat));
  parameter Boolean have_pumChiWatPriVar(start=true)=true
    "Set to true for variable speed primary CHW pumps, false for constant speed pumps"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration", enable=have_chiWat and
    (have_pumPriHdr or have_pumChiWatPriDed)));
  // Only constant primary is supported for AWHP.
  final parameter Boolean have_pumPriCtlDp=false
    "Set to true for primary headered variable speed pumps using ∆p pump speed control"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration"));
  parameter Boolean have_pumHeaWatSec
    "Set to true for plants with secondary HW pumps"
    annotation (Evaluate=true,
    Dialog(enable=have_heaWat,group="Plant configuration"));
  parameter Boolean have_pumChiWatSec
    "Set to true for plants with secondary CHW pumps"
    annotation (Evaluate=true,
    Dialog(enable=have_chiWat,group="Plant configuration"));
  // Only headered arrangements are supported for secondary pumps.
  final parameter Boolean have_pumSecHdr=true
    "Set to true for headered secondary pumps, false for dedicated pumps"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration"));
  // Only ∆p controlled variable speed pumps are supported for secondary pumps.
  final parameter Boolean have_pumSecCtlDp=have_pumHeaWatSec or have_pumChiWatSec
    "Set to true for secondary headered variable speed pumps using ∆p pump speed control"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration"));
  // RFE(AntoineGautier): Add option for sidestream HRC.
  final parameter Boolean have_hrc(
    start=false)=false
    "Set to true for plants with a sidestream heat recovery chiller"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=have_heaWat and have_chiWat));
  parameter Boolean have_senPri_select(
    start=true)=true
    "Set to true for plants with primary flow and return temperature sensors"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=not have_hrc and have_senSec));
  final parameter Boolean have_senPri=if have_hrc or not have_senSec then true
    else have_senPri_select
    "Set to true for plants with primary flow and return temperature sensors"
    annotation (Evaluate=true);
  parameter Boolean have_senSec_select(
    start=true)=true
    "Set to true for plants with secondary flow and return temperature sensors"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=(have_pumHeaWatSec or have_pumChiWatSec) and have_senPri_select));
  final parameter Boolean have_senSec=if not
                                            (have_pumHeaWatSec or have_pumChiWatSec)
    then false elseif not have_senPri_select then true else have_senSec_select
    "Set to true for plants with secondary flow and return temperature sensors"
    annotation (Evaluate=true);
  parameter Integer nHp(
    min=1)
    "Number of heat pumps"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration"));
  parameter Integer nPumHeaWatPri(
    final min=1,
    start=0)=nHp
    "Number of primary HW pumps"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=have_pumHeaWatPri));
  parameter Integer nPumChiWatPri(
    final min=if have_pumChiWatPri then 1 else 0,
    start=if have_pumChiWatPri then nHp else 0)=
    if have_pumChiWatPri then nHp else 0
    "Number of primary CHW pumps"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=have_pumChiWatPri));
  parameter Integer nPumHeaWatSec(
    final min=1,
    start=0)=nHp
    "Number of secondary HW pumps"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=have_pumHeaWatSec));
  parameter Integer nPumChiWatSec(
    final min=1,
    start=0)=nHp
    "Number of secondary CHW pumps"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=have_pumChiWatSec));
  parameter Boolean have_senDpHeaWatRemWir(
    start=true)=true
    "Set to true for remote HW differential pressure sensor(s) hardwired to plant or pump controller"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Integer nSenDpHeaWatRem(
    min=if have_heaWat and have_pumHeaWatSec then 1 else 0,
    start=0)
    "Number of remote HW differential pressure sensors used for HW pump speed control"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Boolean have_senDpChiWatRemWir(
    start=true)=true
    "Set to true for remote CHW differential pressure sensor(s) hardwired to plant or pump controller"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Integer nSenDpChiWatRem(
    min=if have_chiWat and have_pumChiWatSec then 1 else 0,
    start=0)
    "Number of remote CHW differential pressure sensors used for CHW pump speed control"
    annotation (Evaluate=true,
    Dialog(group="Plant configuration",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Real THeaWatSup_nominal(
    final min=273.15,
    start=50 + 273.15,
    final unit="K",
    displayUnit="degC")
    "Design HW supply temperature (maximum setpoint)"
    annotation (Dialog(group="Information provided by designer",
      enable=have_heaWat));
  parameter Real THeaWatSupSet_min(
    final min=273.15,
    start=25 + 273.15,
    final unit="K",
    displayUnit="degC")
    "Minimum value to which the HW supply temperature can be reset"
    annotation (Dialog(group="Information provided by designer",
      enable=have_heaWat));
  parameter Real TOutHeaWatLck(
    final min=273.15,
    start=21 + 273.15,
    final unit="K",
    displayUnit="degC")=294.15
    "Outdoor air lockout temperature above which the HW loop is prevented from operating"
    annotation (Dialog(group="Information provided by designer",
      enable=have_heaWat));
  parameter Real capHeaHp_nominal[nHp](
    final min=fill(0, nHp),
    start=fill(1, nHp),
    final unit=fill("W", nHp))
    "Design heating capacity - Each heat pump"
    annotation (Dialog(group="Information provided by designer",
      enable=have_heaWat));
  parameter Real VHeaWatSec_flow_nominal(
    final min=0,
    start=1E-6,
    final unit="m3/s")
    "Design secondary HW volume flow rate"
    annotation (Evaluate=true,
    Dialog(group="Information provided by designer",
      enable=have_heaWat and have_pumHeaWatSec and have_pumSecCtlDp));
  parameter Real dpHeaWatRemSet_max[nSenDpHeaWatRem](
    final min=fill(0, nSenDpHeaWatRem),
    start=fill(5E4, nSenDpHeaWatRem),
    final unit=fill("Pa", nSenDpHeaWatRem))
    "Maximum HW differential pressure setpoint - Remote sensor"
    annotation (Dialog(group=
      "Information provided by testing, adjusting, and balancing contractor",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Real dpHeaWatRemSet_min(
    final min=0,
    final unit="Pa",
    start=5 * 6894)=5 * 6894
    "Minimum value to which the HW differential pressure can be reset - Remote sensor"
    annotation (Dialog(group=
      "Information provided by designer",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Real yPumHeaWatPriSet(
    final max=1,
    final min=0,
    start=1,
    final unit="1")
    "Primary pump speed providing design heat pump flow in heating mode"
    annotation (Dialog(group=
      "Information provided by testing, adjusting, and balancing contractor",
      enable=have_heaWat and have_pumHeaWatPriVar));
  parameter Real TChiWatSup_nominal(
    final min=273.15,
    start=7 + 273.15,
    final unit="K",
    displayUnit="degC")
    "Design CHW supply temperature (minimum setpoint)"
    annotation (Dialog(group="Information provided by designer",
      enable=have_chiWat));
  parameter Real TChiWatSupSet_max(
    final min=273.15,
    start=15 + 273.15,
    final unit="K",
    displayUnit="degC")
    "Maximum value to which the CHW supply temperature can be reset"
    annotation (Dialog(group="Information provided by designer",
      enable=have_chiWat));
  parameter Real TOutChiWatLck(
    final min=273.15,
    start=16 + 273.15,
    final unit="K",
    displayUnit="degC")=289.15
    "Outdoor air lockout temperature above which the CHW loop is prevented from operating"
    annotation (Dialog(group="Information provided by designer",
      enable=have_chiWat));
  parameter Real capCooHp_nominal[nHp](
    final min=fill(0, nHp),
    start=fill(1, nHp),
    final unit=fill("W", nHp))
    "Design cooling capacity - Each heat pump"
    annotation (Dialog(group="Information provided by designer",
      enable=have_chiWat));
  parameter Real VChiWatSec_flow_nominal(
    final min=0,
    start=1E-6,
    final unit="m3/s")
    "Design secondary CHW volume flow rate"
    annotation (Evaluate=true,
    Dialog(group="Information provided by designer",
      enable=have_chiWat and have_pumChiWatSec and have_pumSecCtlDp));
  parameter Real dpChiWatRemSet_max[nSenDpChiWatRem](
    final min=fill(0, nSenDpChiWatRem),
    start=fill(5E4, nSenDpChiWatRem),
    final unit=fill("Pa", nSenDpChiWatRem))
    "Maximum CHW differential pressure setpoint - Remote sensor"
    annotation (Dialog(group=
      "Information provided by testing, adjusting, and balancing contractor",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Real dpChiWatRemSet_min(
    final min=0,
    final unit="Pa",
    start=5 * 6894)=5 * 6894
    "Minimum value to which the CHW differential pressure can be reset - Remote sensor"
    annotation (Dialog(group=
      "Information provided by designer",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Real yPumChiWatPriSet(
    final max=1,
    final min=0,
    start=1,
    final unit="1")
    "Primary pump speed providing design heat pump flow in cooling mode"
    annotation (Dialog(group=
      "Information provided by testing, adjusting, and balancing contractor",
      enable=have_chiWat and have_pumChiWatPriVar));
  parameter Real cp_default(
    final min=0,
    final unit="J/(kg.K)")=4184
    "Default specific heat capacity used to compute required capacity"
    annotation (Evaluate=true,
    Dialog(group="Information provided by designer"));
  parameter Real rho_default(
    final min=0,
    final unit="kg/m3")=996
    "Default density used to compute required capacity"
    annotation (Evaluate=true,
    Dialog(group="Information provided by designer"));
  parameter Boolean have_inpSch=false
    "Set to true to provide schedule via software input point"
    annotation (Dialog(group="Plant enable"),
    Evaluate=true);
  parameter Real schHea[:, 2](start=[
    0, 1;
    24 * 3600, 1])=[
    0, 1;
    24 * 3600, 1]
    "Heating mode enable schedule"
    annotation (Dialog(enable=not have_inpSch,group="Plant enable"));
  parameter Real schCoo[:, 2](start=[
    0, 1;
    24 * 3600, 1])=[
    0, 1;
    24 * 3600, 1]
    "Cooling mode enable schedule"
    annotation (Dialog(enable=not have_inpSch,group="Plant enable"));
  parameter Integer nReqIgnHeaWat(
    min=0)=0
    "Number of ignored HW plant requests"
    annotation (Dialog(tab="Advanced",group="Plant enable"));
  parameter Integer nReqIgnChiWat(
    min=0)=0
    "Number of ignored CHW plant requests"
    annotation (Dialog(tab="Advanced",group="Plant enable"));
  parameter Real dTOutLck(
    final min=0,
    final unit="K")=0.5
    "Hysteresis for outdoor air lockout temperature"
    annotation (Dialog(tab="Advanced",group="Plant enable"));
  parameter Real dtRunEna(
    final min=0,
    final unit="s")=15 * 60
    "Minimum runtime of enable and disable states"
    annotation (Dialog(tab="Advanced",group="Plant enable"));
  parameter Real dtReqDis(
    final min=0,
    final unit="s")=3 * 60
    "Runtime with low number of request before disabling"
    annotation (Dialog(tab="Advanced",group="Plant enable"));
  parameter Real staEqu[:, nHp](
    each final max=1,
    each final min=0,
    each final unit="1")
    "Staging matrix – Equipment required for each stage"
    annotation (Dialog(group="Equipment staging and rotation"));
  final parameter Integer nSta(
    final min=1)=size(staEqu, 1)
    "Number of stages"
    annotation (Evaluate=true);
  final parameter Integer nEquAlt(
    final min=0)=max({sum({(if staEqu[i, j] > 0 and staEqu[i, j] < 1 then 1 else 0) for j in 1:nHp}) for i in 1:nSta})
    "Number of lead/lag alternate equipment"
    annotation (Evaluate=true);
  parameter Integer idxEquAlt[nEquAlt]
    "Indices of lead/lag alternate equipment"
    annotation (Evaluate=true,
    Dialog(group="Equipment staging and rotation"));
  parameter Real dtVal(
    final min=0,
    start=90,
    final unit="s")=90
    "Nominal valve timing"
    annotation (Dialog(tab="Advanced",group="Equipment staging and rotation",
      enable=have_valHpInlIso or have_valHpOutIso));
  parameter Real dtHp(
    final min=0,
    final unit="s")=180
    annotation (Dialog(tab="Advanced",group="Equipment staging and rotation"));
  parameter Real plrSta(
    final max=1,
    final min=0,
    start=0.9,
    final unit="1")=0.9
    "Staging part load ratio"
    annotation (Dialog(group="Equipment staging and rotation"));
  parameter Real dtRunSta(
    final min=0,
    final unit="s",
    displayUnit="min")=900
    "Minimum runtime of each stage"
    annotation (Dialog(tab="Advanced",group="Equipment staging and rotation"));
  parameter Real dtOff(
    final min=0,
    final unit="s")=900
    "Off time required before equipment is deemed available again"
    annotation (Dialog(tab="Advanced",group="Equipment staging and rotation"));
  parameter Real dtRunPumSta(
    final min=0,
    start=600,
    final unit="s")=600
    "Runtime before triggering stage command"
    annotation (Dialog(tab="Advanced",group="Pump staging",
      enable=have_pumPriHdr and have_pumPriCtlDp or have_pumSecHdr and have_pumSecCtlDp));
  parameter Real dVOffUpPumSta(
    final max=1,
    final min=0,
    start=0.03,
    final unit="1")=0.03
    "Stage up flow point offset"
    annotation (Dialog(tab="Advanced",group="Pump staging",
      enable=have_pumPriHdr and have_pumPriCtlDp or have_pumSecHdr and have_pumSecCtlDp));
  parameter Real dVOffDowPumSta(
    final max=1,
    final min=0,
    start=0.03,
    final unit="1")=dVOffUpPumSta
    "Stage down flow point offset"
    annotation (Dialog(tab="Advanced",group="Pump staging",
      enable=have_pumPriHdr and have_pumPriCtlDp or have_pumSecHdr and have_pumSecCtlDp));
  parameter Real dtHol(
    final min=0,
    final unit="s")=900
    "Minimum hold time during stage change"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec or have_chiWat and have_pumChiWatSec));
  parameter Real resDpHeaWat_max(
    final max=1,
    final min=0,
    final unit="1")=0.5
    "Upper limit of plant reset interval for HW differential pressure reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Real resTHeaWatSup_min(
    final max=1,
    final min=0,
    final unit="1")=resDpHeaWat_max
    "Lower limit of plant reset interval for HW supply temperature reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Real resDpChiWat_max(
    final max=1,
    final min=0,
    final unit="1")=0.5
    "Upper limit of plant reset interval for CHW differential pressure reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Real resTChiWatSup_min(
    final max=1,
    final min=0,
    final unit="1")=resDpChiWat_max
    "Lower limit of plant reset interval for CHW supply temperature reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Real res_init(
    final max=1,
    final min=0,
    final unit="1")=1
    "Initial reset value"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec or have_chiWat and have_pumChiWatSec));
  parameter Real res_min(
    final max=1,
    final min=0,
    final unit="1")=0
    "Minimum reset value"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec or have_chiWat and have_pumChiWatSec));
  parameter Real res_max(
    final max=1,
    final min=0,
    final unit="1")=1
    "Maximum reset value"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec or have_chiWat and have_pumChiWatSec));
  parameter Real dtDel(
    final min=100 * 1E-15,
    final unit="s")=900
    "Delay time before the reset begins"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec or have_chiWat and have_pumChiWatSec));
  parameter Real dtResHeaWat(
    final min=1E-3,
    final unit="s")=300
    "Reset period for HW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Integer nReqResIgnHeaWat(
    min=0)=2
    "Number of ignored requests for HW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Real triHeaWat(
    final max=0,
    final unit="1")=- 0.02
    "Trim amount for HW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Real rspHeaWat(
    final min=0,
    final unit="1")=0.03
    "Respond amount for HW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Real rspHeaWat_max(
    final min=0,
    final unit="1")=0.07
    "Maximum response per reset period for HW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_heaWat and have_pumHeaWatSec));
  parameter Real dtResChiWat(
    final min=1E-3,
    final unit="s")=300
    "Reset period for CHW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Integer nReqResIgnChiWat(
    min=0)=2
    "Number of ignored requests for CHW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Real triChiWat(
    final max=0,
    final unit="1")=- 0.02
    "Trim amount for CHW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Real rspChiWat(
    final min=0,
    final unit="1")=0.03
    "Respond amount for CHW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Real rspChiWat_max(
    final min=0,
    final unit="1")=0.07
    "Maximum response per reset period for CHW plant reset"
    annotation (Dialog(tab="Advanced",group="Plant reset",
      enable=have_chiWat and have_pumChiWatSec));
  parameter Real yPumHeaWatSec_min(
    final max=1,
    final min=0,
    start=0.1,
    final unit="1")=0.1
    "Minimum pump speed"
    annotation (Dialog(tab="Advanced",group="Secondary HW pumps",
      enable=have_pumHeaWatSec));
  parameter Real kPumHeaWatSec(
    final min=100 * Buildings.Controls.OBC.CDL.Constants.eps,
    start=1)=1
    "Gain of controller"
    annotation (Dialog(tab="Advanced",group="Secondary HW pumps",
      enable=have_pumHeaWatSec));
  parameter Real TiPumHeaWatSec(
    final min=100 * Buildings.Controls.OBC.CDL.Constants.eps,
    start=60,
    final unit="s")=60
    "Time constant of integrator block"
    annotation (Dialog(tab="Advanced",group="Secondary HW pumps",
      enable=have_pumHeaWatSec));
  parameter Real yPumChiWatSec_min(
    final max=1,
    final min=0,
    start=0.1,
    final unit="1")=0.1
    "Minimum pump speed"
    annotation (Dialog(tab="Advanced",group="Secondary CHW pumps",
      enable=have_pumChiWatSec));
  parameter Real kPumChiWatSec(
    final min=100 * Buildings.Controls.OBC.CDL.Constants.eps,
    start=1)=1
    "Gain of controller"
    annotation (Dialog(tab="Advanced",group="Secondary CHW pumps",
      enable=have_pumChiWatSec));
  parameter Real TiPumChiWatSec(
    final min=100 * Buildings.Controls.OBC.CDL.Constants.eps,
    start=60,
    final unit="s")=60
    "Time constant of integrator block"
    annotation (Dialog(tab="Advanced",group="Secondary CHW pumps",
      enable=have_pumChiWatSec));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant u1AvaHp[nHp](each k=true)
    "FIXME(AntoineGautier): Heat pump available signal – Develop availability evaluation block based on G36 5.1.15.5.b"
    annotation (Placement(transformation(extent={{-340,250},{-320,270}}),
        iconTransformation(extent={{-240,220},{-200,260}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput nReqPlaHeaWat
    "Number of HW plant requests" annotation (Placement(transformation(extent={
            {-300,320},{-260,360}}), iconTransformation(extent={{-240,80},{-200,
            120}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TOut(
    final unit="K",
    final quantity="ThermodynamicTemperature",
    displayUnit="degC")
    "Outdoor air temperature"
    annotation (Placement(transformation(extent={{-300,60},{-260,100}}),
      iconTransformation(extent={{-240,-18},{-200,22}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1SchHea if
       have_inpSch
    "Heating mode enable via schedule"
    annotation (Placement(transformation(extent={{-300,360},{-260,400}}),
      iconTransformation(extent={{-240,260},{-200,300}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput nReqPlaChiWat
    "Number of CHW plant requests" annotation (Placement(transformation(extent=
            {{-300,300},{-260,340}}), iconTransformation(extent={{-240,60},{-200,
            100}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1SchCoo if
       have_inpSch
    "Cooling mode enable via schedule"
    annotation (Placement(transformation(extent={{-300,340},{-260,380}}),
      iconTransformation(extent={{-240,240},{-200,280}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput nReqResHeaWat if
       have_heaWat
    "Sum of HW reset requests of all heating loads served"
    annotation (Placement(transformation(extent={{-300,-360},{-260,-320}}),
      iconTransformation(extent={{-240,40},{-200,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput nReqResChiWat if
       have_chiWat
    "Sum of CHW reset requests of all heating loads served"
    annotation (Placement(transformation(extent={{-300,-380},{-260,-340}}),
      iconTransformation(extent={{-240,20},{-200,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1PumHeaWatPri_actual[nPumHeaWatPri] if
       have_pumHeaWatPri
    "Primary HW pump status"
    annotation (Placement(transformation(extent={{-300,180},{-260,220}}),
      iconTransformation(extent={{-240,180},{-200,220}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1PumChiWatPri_actual[nPumChiWatPri] if
       have_pumChiWatPri
    "Primary CHW pump status"
    annotation (Placement(transformation(extent={{-300,160},{-260,200}}),
      iconTransformation(extent={{-240,160},{-200,200}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1PumHeaWatSec_actual[nPumHeaWatSec] if
       have_pumHeaWatSec
    "Secondary HW pump status"
    annotation (Placement(transformation(extent={{-300,140},{-260,180}}),
      iconTransformation(extent={{-240,140},{-200,180}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1PumChiWatSec_actual[nPumChiWatSec] if
       have_pumChiWatSec
    "Secondary CHW pump status"
    annotation (Placement(transformation(extent={{-300,120},{-260,160}}),
      iconTransformation(extent={{-240,120},{-200,160}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput THeaWatPriRet(
    final unit="K",
    displayUnit="degC") if
       have_heaWat and have_senPri
    "Primary HW return temperature"
    annotation (Placement(transformation(extent={{-300,20},{-260,60}}),
      iconTransformation(extent={{-240,-38},{-200,2}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VHeaWatPri_flow(
    final unit="m3/s") if
       have_heaWat and have_senPri
    "Primary HW volume flow rate"
    annotation (Placement(transformation(extent={{-300,0},{-260,40}}),
      iconTransformation(extent={{-240,-58},{-200,-18}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpHeaWatLoc(
    final unit="Pa") if
       have_heaWat and not have_senDpHeaWatRemWir
    "Local HW differential pressure"
    annotation (Placement(transformation(extent={{-300,-260},{-260,-220}}),
      iconTransformation(extent={{-240,-240},{-200,-200}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpHeaWatLocSet[nSenDpHeaWatRem](
    each final unit="Pa") if
       have_heaWat and not have_senDpHeaWatRemWir
    "Local HW differential pressure setpoint output from each of the remote loops"
    annotation (Placement(transformation(extent={{-300,-240},{-260,-200}}),
      iconTransformation(extent={{-240,-220},{-200,-180}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpHeaWatRem[nSenDpHeaWatRem](
    each final unit="Pa") if
       have_heaWat and have_senDpHeaWatRemWir
    "Remote HW differential pressure"
    annotation (Placement(transformation(extent={{-300,-220},{-260,-180}}),
      iconTransformation(extent={{-240,-200},{-200,-160}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpChiWatLoc(
    final unit="Pa") if
       have_chiWat and not have_senDpChiWatRemWir
    "Local CHW differential pressure"
    annotation (Placement(transformation(extent={{-300,-320},{-260,-280}}),
      iconTransformation(extent={{-240,-300},{-200,-260}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpChiWatLocSet[nSenDpChiWatRem](
    each final unit="Pa") if
       have_chiWat and not have_senDpChiWatRemWir
    "Local CHW differential pressure setpoint output from each of the remote loops"
    annotation (Placement(transformation(extent={{-300,-300},{-260,-260}}),
      iconTransformation(extent={{-240,-280},{-200,-240}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpChiWatRem[nSenDpChiWatRem](
    each final unit="Pa") if
       have_chiWat and have_senDpChiWatRemWir
    "Remote CHW differential pressure"
    annotation (Placement(transformation(extent={{-300,-280},{-260,-240}}),
      iconTransformation(extent={{-240,-260},{-200,-220}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1ValHeaWatHpInlIso[nHp] if
       have_heaWat and have_valHpInlIso
    "Heat pump inlet HW inlet isolation valve command" annotation (Placement(
        transformation(extent={{260,300},{300,340}}), iconTransformation(extent=
           {{200,180},{240,220}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1ValHeaWatHpOutIso[nHp] if
       have_heaWat and have_valHpOutIso
    "Heat pump outlet HW isolation valve command" annotation (Placement(
        transformation(extent={{260,280},{300,320}}), iconTransformation(extent=
           {{200,160},{240,200}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1ValChiWatHpInlIso[nHp] if
       have_chiWat and have_valHpInlIso
    "Heat pump inlet CHW isolation valve command" annotation (Placement(
        transformation(extent={{260,260},{300,300}}), iconTransformation(extent=
           {{200,140},{240,180}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1ValChiWatHpOutIso[nHp] if
       have_chiWat and have_valHpOutIso
    "Heat pump outlet CHW isolation valve command" annotation (Placement(
        transformation(extent={{260,240},{300,280}}), iconTransformation(extent=
           {{200,120},{240,160}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1PumHeaWatPri[nPumHeaWatPri] if
       have_pumHeaWatPri
    "Primary HW pump start command"
    annotation (Placement(transformation(extent={{260,180},{300,220}}),
      iconTransformation(extent={{200,80},{240,120}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1PumChiWatPri[nPumChiWatPri] if
       have_pumChiWatPri
    "Primary CHW pump start command"
    annotation (Placement(transformation(extent={{260,160},{300,200}}),
      iconTransformation(extent={{200,60},{240,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1PumHeaWatSec[nPumHeaWatSec] if
       have_pumHeaWatSec
    "Secondary HW pump start command"
    annotation (Placement(transformation(extent={{260,140},{300,180}}),
      iconTransformation(extent={{200,20},{240,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1PumChiWatSec[nPumChiWatSec] if
       have_pumChiWatSec
    "Secondary CHW pump start command"
    annotation (Placement(transformation(extent={{260,120},{300,160}}),
      iconTransformation(extent={{200,0},{240,40}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1Hp[nHp]
    "Heat pump enable command"
    annotation (Placement(transformation(extent={{260,360},{300,400}}),
      iconTransformation(extent={{200,240},{240,280}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1HeaHp[nHp] if
       have_heaWat and have_chiWat
    "Heat pump heating/cooling mode command: true=heating, false=cooling"
    annotation (Placement(transformation(extent={{260,340},{300,380}}),
      iconTransformation(extent={{200,220},{240,260}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput dpHeaWatRemSet[nSenDpHeaWatRem](
    each final min=0,
    each final unit="Pa") if
       have_heaWat and have_pumHeaWatSec
    "HW differential pressure setpoint"
    annotation (Placement(transformation(extent={{260,-80},{300,-40}}),
      iconTransformation(extent={{200,-180},{240,-140}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput dpChiWatRemSet[nSenDpChiWatRem](
    each final min=0,
    each final unit="Pa") if
       have_chiWat and have_pumChiWatSec
    "CHW differential pressure setpoint"
    annotation (Placement(transformation(extent={{260,-100},{300,-60}}),
      iconTransformation(extent={{200,-200},{240,-160}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yPumHeaWatPriHdr(
    final unit="1") if
       have_heaWat and have_pumHeaWatPriVar and have_pumPriHdr
    "Primary headered HW pump speed command"
    annotation (Placement(transformation(extent={{260,80},{300,120}}),
      iconTransformation(extent={{200,-40},{240,0}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yPumChiWatPriHdr(
    final unit="1") if
       have_pumChiWatPri and have_pumChiWatPriVar and have_pumPriHdr
    "Primary headered CHW pump speed command"
    annotation (Placement(transformation(extent={{260,60},{300,100}}),
      iconTransformation(extent={{200,-60},{240,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yPumHeaWatSec(
    final unit="1") if
       have_heaWat and have_pumHeaWatSec
    "Primary HW pump speed command"
    annotation (Placement(transformation(extent={{260,-20},{300,20}}),
      iconTransformation(extent={{200,-120},{240,-80}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yPumChiWatSec(
    final unit="1") if
       have_chiWat and have_pumChiWatSec
    "Primary CHW pump speed command"
    annotation (Placement(transformation(extent={{260,-40},{300,0}}),
      iconTransformation(extent={{200,-140},{240,-100}})));
  Enabling.Enable enaHea(
    final typ=Buildings.Templates.Plants.Controls.Types.Application.Heating,
    final TOutLck=TOutHeaWatLck,
    final dTOutLck=dTOutLck,
    final dtReq=dtReqDis,
    final dtRun=dtRunEna,
    final have_inpSch=have_inpSch,
    final nReqIgn=nReqIgnHeaWat,
    final sch=schHea) if
       have_heaWat
    "Heating mode enable"
    annotation (Placement(transformation(extent={{-110,350},{-90,370}})));
  Utilities.StageIndex idxStaHea(
    final nSta=nSta,
    final dtRun=dtRunSta) if
       have_heaWat
    "Compute heating stage index"
    annotation (Placement(transformation(extent={{-10,350},{10,370}})));
  StagingRotation.StageAvailability avaStaHea(
    final staEqu=staEqu) if
       have_heaWat
    "Evaluate heating stage availability"
    annotation (Placement(transformation(extent={{-110,320},{-90,340}})));
  StagingRotation.EquipmentEnable enaEquHea(
    final staEqu=staEqu) if
       have_heaWat
    "Compute enable command for equipment in heating mode"
    annotation (Placement(transformation(extent={{40,350},{60,370}})));
  Enabling.EventSequencing eveSeqEna[nHp](
    each final have_heaWat=have_heaWat,
    each final have_chiWat=have_chiWat,
    each final have_valInlIso=have_valHpInlIso,
    each final have_valOutIso=have_valHpOutIso,
    each final have_pumHeaWatPri=have_pumHeaWatPri,
    each final have_pumChiWatPri=have_pumChiWatPri,
    each final have_pumHeaWatSec=have_pumHeaWatSec,
    each final have_pumChiWatSec=have_pumChiWatSec,
    each final dtVal=dtVal,
    each final dtHp=dtHp) "Event sequencing for enabled equipment"
    annotation (Placement(transformation(extent={{140,284},{160,312}})));
  StagingRotation.StageAvailability avaStaCoo(
    final staEqu=staEqu) if
       have_chiWat
    "Evaluate cooling stage availability"
    annotation (Placement(transformation(extent={{-110,60},{-90,80}})));
  StagingRotation.StageChangeCommand chaStaHea(
    final have_inpPlrSta=false,
    final plrSta=plrSta,
    final staEqu=staEqu,
    final capEqu=capHeaHp_nominal,
    final dtRun=dtRunSta,
    final cp_default=cp_default,
    final rho_default=rho_default) if
       have_heaWat
    "Generate heating stage transition command"
    annotation (Placement(transformation(extent={{-40,308},{-20,332}})));
  StagingRotation.SortRuntime sorRunTimHea(
    idxEquAlt=idxEquAlt,
    nin=nHp) if
       have_heaWat
    "Sort lead/lag alternate equipment by staging runtime – Heating mode"
    annotation (Placement(transformation(extent={{-40,280},{-20,300}})));
  Enabling.Enable enaCoo(
    final typ=Buildings.Templates.Plants.Controls.Types.Application.Cooling,
    final TOutLck=TOutChiWatLck,
    final dTOutLck=dTOutLck,
    final dtReq=dtReqDis,
    final dtRun=dtRunEna,
    final have_inpSch=have_inpSch,
    final nReqIgn=nReqIgnChiWat,
    final sch=schCoo) if
       have_chiWat
    "Cooling mode enable"
    annotation (Placement(transformation(extent={{-110,90},{-90,110}})));
  StagingRotation.StageChangeCommand chaStaCoo(
    final have_inpPlrSta=false,
    final plrSta=plrSta,
    final staEqu=staEqu,
    final capEqu=capCooHp_nominal,
    final dtRun=dtRunSta,
    final cp_default=cp_default,
    final rho_default=rho_default) if
       have_chiWat
    "Generate cooling stage transition command"
    annotation (Placement(transformation(extent={{-40,50},{-20,74}})));
  Utilities.StageIndex idxStaCoo(
    final nSta=nSta,
    final dtRun=dtRunSta) if
       have_chiWat
    "Compute cooling stage index"
    annotation (Placement(transformation(extent={{-10,90},{10,110}})));
  StagingRotation.EquipmentEnable enaEquCoo(
    final staEqu=staEqu) if
       have_chiWat
    "Compute enable command for equipment in cooling mode"
    annotation (Placement(transformation(extent={{40,90},{60,110}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TChiWatPriRet(
    final unit="K",
    displayUnit="degC") if
       have_chiWat and have_senPri
    "Primary CHW return temperature"
    annotation (Placement(transformation(extent={{-300,-40},{-260,0}}),
      iconTransformation(extent={{-240,-78},{-200,-38}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VChiWatPri_flow(
    final unit="m3/s") if
       have_chiWat and have_senPri
    "Primary CHW volume flow rate"
    annotation (Placement(transformation(extent={{-300,-60},{-260,-20}}),
      iconTransformation(extent={{-240,-98},{-200,-58}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1Hp_actual[nHp]
    "Heat pump status"
    annotation (Placement(transformation(extent={{-300,280},{-260,320}}),
      iconTransformation(extent={{-240,200},{-200,240}})));
  StagingRotation.EquipmentAvailability_state avaEquHeaCoo[nHp](
    each final have_heaWat=have_heaWat,
    each final have_chiWat=have_chiWat,
    each final dtOff=dtOff)
    "Evaluate equipment availability in heating or cooling mode"
    annotation (Placement(transformation(extent={{-152,210},{-132,230}})));
  Buildings.Controls.OBC.CDL.Logical.Pre y1HeaPre[nHp]
    "Left-limit of command signal to break algebraic loop"
    annotation (Placement(transformation(extent={{230,350},{210,370}})));
  StagingRotation.SortRuntime sorRunTimCoo(
    final idxEquAlt=idxEquAlt,
    nin=nHp) if
       have_chiWat
    "Sort lead/lag alternate equipment by staging runtime – Cooling mode"
    annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
  Buildings.Controls.OBC.CDL.Logical.TrueHoldWithReset DEBUG_y1UpHea(
    duration=10)
    annotation (Placement(transformation(extent={{40,316},{60,336}})));
  Buildings.Controls.OBC.CDL.Logical.TrueHoldWithReset DEBUG_y1DowHea(
    duration=10)
    annotation (Placement(transformation(extent={{40,288},{60,308}})));
  Buildings.Controls.OBC.CDL.Logical.TrueHoldWithReset DEBUG_y1UpCoo(
    duration=10)
    annotation (Placement(transformation(extent={{40,52},{60,72}})));
  Buildings.Controls.OBC.CDL.Logical.TrueHoldWithReset DEBUG_y1DowCoo(
    duration=10)
    annotation (Placement(transformation(extent={{40,24},{60,44}})));
  Pumps.Generic.Staging staPumHeaWatPri(
    final is_pri=true,
    final have_valInlIso=have_valHpInlIso,
    final have_valOutIso=have_valHpOutIso,
    final nEqu=nHp,
    final nPum=nPumHeaWatPri,
    final is_hdr=have_pumPriHdr,
    final is_ctlDp=have_pumPriCtlDp,
    final dtRun=dtRunPumSta,
    final dVOffUp=dVOffUpPumSta,
    final dVOffDow=dVOffDowPumSta) if have_pumHeaWatPri
    "Primary HW pump staging"
    annotation (Placement(transformation(extent={{140,190},{160,210}})));
  Pumps.Generic.Staging staPumChiWatPri(
    final is_pri=true,
    final have_valInlIso=have_valHpInlIso,
    final have_valOutIso=have_valHpOutIso,
    final nEqu=nHp,
    final nPum=nPumChiWatPri,
    final is_hdr=have_pumPriHdr,
    final is_ctlDp=have_pumPriCtlDp,
    final dtRun=dtRunPumSta,
    final dVOffUp=dVOffUpPumSta,
    final dVOffDow=dVOffDowPumSta) if have_pumChiWatPri
    "Primary CHW pump staging"
    annotation (Placement(transformation(extent={{190,170},{210,190}})));
  Pumps.Generic.Staging staPumChiWatSec(
    final is_pri=false,
    final nEqu=nHp,
    final nPum=nPumChiWatSec,
    final is_hdr=have_pumSecHdr,
    final is_ctlDp=have_pumSecCtlDp,
    final V_flow_nominal=VChiWatSec_flow_nominal,
    final dtRun=dtRunPumSta,
    final dVOffUp=dVOffUpPumSta,
    final dVOffDow=dVOffDowPumSta) if
       have_pumChiWatSec
    "Secondary CHW pump staging"
    annotation (Placement(transformation(extent={{190,130},{210,150}})));
  Pumps.Generic.Staging staPumHeaWatSec(
    final is_pri=false,
    final nEqu=nHp,
    final nPum=nPumHeaWatSec,
    final is_hdr=have_pumSecHdr,
    final is_ctlDp=have_pumSecCtlDp,
    final V_flow_nominal=VHeaWatSec_flow_nominal,
    final dtRun=dtRunPumSta,
    final dVOffUp=dVOffUpPumSta,
    final dVOffDow=dVOffDowPumSta) if
       have_pumHeaWatSec
    "Secondary HW pump staging"
    annotation (Placement(transformation(extent={{140,150},{160,170}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput THeaWatSecRet(
    final unit="K",
    displayUnit="degC") if
       have_heaWat and have_senSec
    "Secondary HW return temperature"
    annotation (Placement(transformation(extent={{-300,-100},{-260,-60}}),
      iconTransformation(extent={{-240,-118},{-200,-78}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VHeaWatSec_flow(
    final unit="m3/s") if
       have_heaWat and have_senSec
    "Secondary HW volume flow rate"
    annotation (Placement(transformation(extent={{-300,-120},{-260,-80}}),
      iconTransformation(extent={{-240,-140},{-200,-100}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TChiWatSecRet(
    final unit="K",
    displayUnit="degC") if
       have_chiWat and have_senSec
    "Secondary CHW return temperature"
    annotation (Placement(transformation(extent={{-300,-160},{-260,-120}}),
      iconTransformation(extent={{-240,-160},{-200,-120}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VChiWatSec_flow(
    final unit="m3/s") if
       have_chiWat and have_senSec
    "Secondary CHW volume flow rate"
    annotation (Placement(transformation(extent={{-300,-180},{-260,-140}}),
      iconTransformation(extent={{-240,-180},{-200,-140}})));
  Utilities.PlaceHolderReal THeaWatRet(
    have_inp=have_senPri,
    have_inpPla=true) if
       have_heaWat
    "Select HW return temperature sensor"
    annotation (Placement(transformation(extent={{-230,30},{-210,50}})));
  Utilities.PlaceHolderReal VHeaWat_flow(
    have_inp=have_senPri,
    have_inpPla=true) if
       have_heaWat
    "Select HW flow sensor"
    annotation (Placement(transformation(extent={{-200,10},{-180,30}})));
  Utilities.PlaceHolderReal TChiWatRet(
    have_inp=have_senPri,
    have_inpPla=true) if
       have_chiWat
    "Select CHW return temperature sensor"
    annotation (Placement(transformation(extent={{-230,-30},{-210,-10}})));
  Utilities.PlaceHolderReal VChiWat_flow(
    have_inp=have_senPri,
    have_inpPla=true) if
       have_chiWat
    "Select CHW flow sensor"
    annotation (Placement(transformation(extent={{-200,-50},{-180,-30}})));
  Buildings.Controls.OBC.CDL.Logical.Pre y1HpPre[nHp]
    "Left-limit of command signal to break algebraic loop"
    annotation (Placement(transformation(extent={{200,370},{180,390}})));
  StagingRotation.StageCompletion comStaCoo(
    nin=nHp) if
       have_chiWat
    "Check successful completion of cooling stage change"
    annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
  StagingRotation.StageCompletion comStaHea(
    nin=nHp) if
       have_heaWat
    "Check successful completion of heating stage change"
    annotation (Placement(transformation(extent={{-40,250},{-20,270}})));
  Setpoints.PlantReset resHeaWat(
    final TSup_nominal=THeaWatSup_nominal,
    final TSupSet_lim=THeaWatSupSet_min,
    final dpSet_max=dpHeaWatRemSet_max,
    final dpSet_min=dpHeaWatRemSet_min,
    final dtDel=dtDel,
    final dtHol=dtHol,
    final dtRes=dtResHeaWat,
    final nReqResIgn=nReqResIgnHeaWat,
    final nSenDpRem=nSenDpHeaWatRem,
    final resDp_max=resDpHeaWat_max,
    final resTSup_min=resTHeaWatSup_min,
    final res_init=res_init,
    final res_max=res_max,
    final res_min=res_min,
    final rsp=rspHeaWat,
    final rsp_max=rspHeaWat_max,
    final tri=triHeaWat) if
       have_heaWat
    "HW plant reset"
    annotation (Placement(transformation(extent={{90,230},{110,250}})));
  Setpoints.PlantReset resChiWat(
    final TSup_nominal=TChiWatSup_nominal,
    final TSupSet_lim=TChiWatSupSet_max,
    final dpSet_max=dpChiWatRemSet_max,
    final dpSet_min=dpChiWatRemSet_min,
    final dtDel=dtDel,
    final dtHol=dtHol,
    final dtRes=dtResChiWat,
    final nReqResIgn=nReqResIgnChiWat,
    final nSenDpRem=nSenDpChiWatRem,
    final resDp_max=resDpChiWat_max,
    final resTSup_min=resTChiWatSup_min,
    final res_init=res_init,
    final res_max=res_max,
    final res_min=res_min,
    final rsp=rspChiWat,
    final rsp_max=rspChiWat_max,
    final tri=triChiWat) if
       have_chiWat
    "CHW plant reset"
    annotation (Placement(transformation(extent={{90,-30},{110,-10}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yPumHeaWatPriDed[nPumHeaWatPri](
    final unit="1") if
       have_heaWat and have_pumHeaWatPriVar and not have_pumPriHdr
    "Primary dedicated HW pump speed command"
    annotation (Placement(transformation(extent={{260,40},{300,80}}),
      iconTransformation(extent={{200,-80},{240,-40}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yPumChiWatPriDed[nPumChiWatPri](
    final unit="1") if
       have_pumChiWatPriDed and have_pumChiWatPriVar
    "Primary dedicated CHW pump speed command"
    annotation (Placement(transformation(extent={{260,20},{300,60}}),
      iconTransformation(extent={{200,-100},{240,-60}})));
  Pumps.Primary.VariableSpeedNoDpControl ctlPumPri(
    final have_heaWat=have_heaWat,
    final have_chiWat=have_chiWat,
    final have_pumChiWatPriDed=have_pumChiWatPriDed,
    final have_pumPriHdr=have_pumPriHdr,
    final nEqu=nHp,
    final nPumHeaWatPri=nPumHeaWatPri,
    final nPumChiWatPri=nPumChiWatPri,
    final yPumHeaWatPriSet=yPumHeaWatPriSet,
    final yPumChiWatPriSet=yPumChiWatPriSet)
    "Primary pump speed control"
    annotation (Placement(transformation(extent={{190,70},{210,90}})));
  Pumps.Generic.ControlDifferentialPressure ctlPumHeaWatSec(
    final have_senDpRemWir=have_senDpHeaWatRemWir,
    nPum=nPumHeaWatSec,
    final nSenDpRem=nSenDpHeaWatRem,
    final y_min=yPumHeaWatSec_min,
    final k=kPumHeaWatSec,
    final Ti=TiPumHeaWatSec) if
       have_pumHeaWatSec
    "Secondary HW pump speed control"
    annotation (Placement(transformation(extent={{140,10},{160,30}})));
  Pumps.Generic.ControlDifferentialPressure ctlPumChiWatSec(
    final have_senDpRemWir=have_senDpChiWatRemWir,
    final nPum=nPumChiWatSec,
    final nSenDpRem=nSenDpChiWatRem,
    final y_min=yPumChiWatSec_min,
    final k=kPumChiWatSec,
    final Ti=TiPumChiWatSec) if
       have_pumChiWatSec
    "Secondary CHW pump speed control"
    annotation (Placement(transformation(extent={{190,-10},{210,10}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TSupSet[nHp](
    final unit="K",
    final quantity="ThermodynamicTemperature",
    displayUnit="degC") if have_chiWat "Active HP supply temperature setpoint"
    annotation (Placement(transformation(extent={{260,-140},{300,-100}}),
        iconTransformation(extent={{200,-240},{240,-200}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swiTSupSet[nHp]
    "Select supply temperature setpoint based on operating mode"
    annotation (Placement(transformation(extent={{232,-130},{252,-110}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator TChiWatSupSet(final
      nout=nHp) "Replicate CHWST setpoint"
    annotation (Placement(transformation(extent={{200,-150},{220,-130}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator THeaWatSupSet(final
      nout=nHp) "Replicate HWST setpoint"
    annotation (Placement(transformation(extent={{200,-110},{220,-90}})));
equation
  connect(u1SchHea, enaHea.u1Sch)
    annotation (Line(points={{-280,380},{-180,380},{-180,364},{-112,364}},color={255,0,255}));
  connect(nReqPlaHeaWat, enaHea.nReqPla) annotation (Line(points={{-280,340},{-178,
          340},{-178,360},{-112,360}}, color={255,127,0}));
  connect(TOut, enaHea.TOut)
    annotation (Line(points={{-280,80},{-170,80},{-170,356},{-112,356}},color={0,0,127}));
  connect(enaHea.y1, idxStaHea.u1Lea)
    annotation (Line(points={{-88,360},{-56,360},{-56,366},{-12,366}},color={255,0,255}));
  connect(avaStaHea.y1, idxStaHea.u1AvaSta)
    annotation (Line(points={{-88,330},{-56,330},{-56,354},{-12,354}},color={255,0,255}));
  connect(idxStaHea.y, enaEquHea.uSta)
    annotation (Line(points={{12,360},{38,360}},color={255,127,0}));
  connect(eveSeqEna.y1, y1Hp)
    annotation (Line(points={{162,310},{238,310},{238,380},{280,380}},color={255,0,255}));
  connect(eveSeqEna.y1Hea, y1HeaHp)
    annotation (Line(points={{162,308},{240,308},{240,360},{280,360}},color={255,0,255}));
  connect(eveSeqEna.y1ValHeaWatOutIso, y1ValHeaWatHpOutIso) annotation (Line(
        points={{162,298},{240,298},{240,300},{280,300}}, color={255,0,255}));
  connect(eveSeqEna.y1ValHeaWatInlIso, y1ValHeaWatHpInlIso) annotation (Line(
        points={{162,300},{242,300},{242,320},{280,320}}, color={255,0,255}));
  connect(eveSeqEna.y1ValChiWatInlIso, y1ValChiWatHpInlIso) annotation (Line(
        points={{162,296},{238,296},{238,280},{280,280}}, color={255,0,255}));
  connect(eveSeqEna.y1ValChiWatOutIso, y1ValChiWatHpOutIso) annotation (Line(
        points={{162,294},{236,294},{236,260},{280,260}}, color={255,0,255}));
  connect(idxStaHea.y, chaStaHea.uSta)
    annotation (Line(points={{12,360},{20,360},{20,340},{-50,340},{-50,330},{-42,330}},
      color={255,127,0}));
  connect(chaStaHea.y1Dow, idxStaHea.u1Dow)
    annotation (Line(points={{-18,316},{-14,316},{-14,358},{-12,358}},color={255,0,255}));
  connect(chaStaHea.y1Up, idxStaHea.u1Up)
    annotation (Line(points={{-18,324},{-16,324},{-16,362},{-12,362}},color={255,0,255}));
  connect(avaStaHea.y1, chaStaHea.u1AvaSta)
    annotation (Line(points={{-88,330},{-56,330},{-56,326},{-42,326}},color={255,0,255}));
  connect(sorRunTimHea.yIdx, enaEquHea.uIdxAltSor)
    annotation (Line(points={{-18,284},{32,284},{32,366},{38,366}},color={255,127,0}));
  connect(nReqPlaChiWat, enaCoo.nReqPla) annotation (Line(points={{-280,320},{-182,
          320},{-182,100},{-112,100}}, color={255,127,0}));
  connect(TOut, enaCoo.TOut)
    annotation (Line(points={{-280,80},{-170,80},{-170,96},{-112,96}},color={0,0,127}));
  connect(u1SchCoo, enaCoo.u1Sch)
    annotation (Line(points={{-280,360},{-180,360},{-180,104},{-112,104}},color={255,0,255}));
  connect(avaStaCoo.y1, chaStaCoo.u1AvaSta)
    annotation (Line(points={{-88,70},{-56,70},{-56,68},{-42,68}},color={255,0,255}));
  connect(enaCoo.y1, idxStaCoo.u1Lea)
    annotation (Line(points={{-88,100},{-56,100},{-56,106},{-12,106}},color={255,0,255}));
  connect(chaStaCoo.y1Up, idxStaCoo.u1Up)
    annotation (Line(points={{-18,66},{-16,66},{-16,102},{-12,102}},color={255,0,255}));
  connect(chaStaCoo.y1Dow, idxStaCoo.u1Dow)
    annotation (Line(points={{-18,58},{-14,58},{-14,98},{-12,98}},color={255,0,255}));
  connect(idxStaCoo.y, enaEquCoo.uSta)
    annotation (Line(points={{12,100},{38,100}},color={255,127,0}));
  connect(enaEquHea.y1, eveSeqEna.u1Hea)
    annotation (Line(points={{62,360},{80,360},{80,310},{138,310}},color={255,0,255}));
  connect(enaEquCoo.y1, eveSeqEna.u1Coo)
    annotation (Line(points={{62,100},{80,100},{80,306},{138,306}},color={255,0,255}));
  connect(y1HeaHp, y1HeaPre.u)
    annotation (Line(points={{280,360},{232,360}},color={255,0,255}));
  connect(y1HeaPre.y, avaEquHeaCoo.u1Hea)
    annotation (Line(points={{208,360},{160,360},{160,378},{-156,378},{-156,214},{-154,214}},
      color={255,0,255}));
  connect(avaEquHeaCoo.y1Hea, avaStaHea.u1Ava)
    annotation (Line(points={{-130,226},{-120,226},{-120,330},{-112,330}},color={255,0,255}));
  connect(avaEquHeaCoo.y1Coo, avaStaCoo.u1Ava)
    annotation (Line(points={{-130,214},{-120,214},{-120,70},{-112,70}},color={255,0,255}));
  connect(avaStaCoo.y1, idxStaCoo.u1AvaSta)
    annotation (Line(points={{-88,70},{-56,70},{-56,94},{-12,94}},color={255,0,255}));
  connect(avaEquHeaCoo.y1Hea, enaEquHea.u1Ava)
    annotation (Line(points={{-130,226},{36,226},{36,354},{38,354}},color={255,0,255}));
  connect(avaEquHeaCoo.y1Coo, enaEquCoo.u1Ava)
    annotation (Line(points={{-130,214},{36,214},{36,94},{38,94}},color={255,0,255}));
  connect(sorRunTimCoo.yIdx, enaEquCoo.uIdxAltSor)
    annotation (Line(points={{-18,24},{32,24},{32,106},{38,106}},color={255,127,0}));
  connect(idxStaCoo.y, chaStaCoo.uSta)
    annotation (Line(points={{12,100},{20,100},{20,80},{-48,80},{-48,72},{-42,72}},
      color={255,127,0}));
  connect(chaStaHea.y1Up, DEBUG_y1UpHea.u)
    annotation (Line(points={{-18,324},{14,324},{14,326},{38,326}},color={255,0,255}));
  connect(chaStaHea.y1Dow, DEBUG_y1DowHea.u)
    annotation (Line(points={{-18,316},{20,316},{20,298},{38,298}},color={255,0,255}));
  connect(chaStaCoo.y1Up, DEBUG_y1UpCoo.u)
    annotation (Line(points={{-18,66},{10,66},{10,62},{38,62}},color={255,0,255}));
  connect(chaStaCoo.y1Dow, DEBUG_y1DowCoo.u)
    annotation (Line(points={{-18,58},{12,58},{12,34},{38,34}},color={255,0,255}));
  connect(avaEquHeaCoo.y1Hea, sorRunTimHea.u1Ava)
    annotation (Line(points={{-130,226},{-120,226},{-120,284},{-42,284}},color={255,0,255}));
  connect(avaEquHeaCoo.y1Coo, sorRunTimCoo.u1Ava)
    annotation (Line(points={{-130,214},{-120,214},{-120,24},{-42,24}},color={255,0,255}));
  connect(staPumChiWatPri.y1, y1PumChiWatPri)
    annotation (Line(points={{212,180},{280,180}},color={255,0,255}));
  connect(staPumChiWatPri.y1_actual, eveSeqEna.u1PumChiWatPri_actual)
    annotation (Line(points={{212,186},{220,186},{220,262},{122,262},{122,296},{138,296}},
      color={255,0,255}));
  connect(eveSeqEna.y1PumChiWatPri, staPumChiWatPri.u1Pum)
    annotation (Line(points={{162,288},{178,288},{178,182},{188,182}},color={255,0,255}));
  connect(u1PumChiWatPri_actual, staPumChiWatPri.u1Pum_actual)
    annotation (Line(points={{-280,180},{180,180},{180,176},{188,176}},color={255,0,255}));
  connect(u1PumHeaWatPri_actual, staPumHeaWatPri.u1Pum_actual)
    annotation (Line(points={{-280,200},{130,200},{130,196},{138,196}},color={255,0,255}));
  connect(staPumHeaWatPri.y1_actual, eveSeqEna.u1PumHeaWatPri_actual)
    annotation (Line(points={{162,206},{164,206},{164,260},{120,260},{120,298},{138,298}},
      color={255,0,255}));
  connect(staPumHeaWatSec.y1, y1PumHeaWatSec)
    annotation (Line(points={{162,160},{280,160}},color={255,0,255}));
  connect(staPumChiWatSec.y1, y1PumChiWatSec)
    annotation (Line(points={{212,140},{280,140}},color={255,0,255}));
  connect(u1PumHeaWatSec_actual, staPumHeaWatSec.u1Pum_actual)
    annotation (Line(points={{-280,160},{120,160},{120,156},{138,156}},color={255,0,255}));
  connect(u1PumChiWatSec_actual, staPumChiWatSec.u1Pum_actual)
    annotation (Line(points={{-280,140},{180,140},{180,136},{188,136}},color={255,0,255}));
  connect(staPumHeaWatPri.y1, y1PumHeaWatPri)
    annotation (Line(points={{162,200},{216,200},{216,200},{280,200}},color={255,0,255}));
  connect(staPumChiWatSec.y1_actual, eveSeqEna.u1PumChiWatSec_actual)
    annotation (Line(points={{212,146},{222,146},{222,266},{126,266},{126,290},{138,290}},
      color={255,0,255}));
  connect(eveSeqEna.y1PumHeaWatPri, staPumHeaWatPri.u1Pum)
    annotation (Line(points={{162,290},{162,220},{130,220},{130,202},{138,202}},
      color={255,0,255}));
  connect(staPumHeaWatSec.y1_actual, eveSeqEna.u1PumHeaWatSec_actual)
    annotation (Line(points={{162,166},{166,166},{166,264},{124,264},{124,292},{138,292}},
      color={255,0,255}));
  connect(VHeaWatSec_flow, staPumHeaWatSec.V_flow)
    annotation (Line(points={{-280,-100},{-156,-100},{-156,152},{138,152}},color={0,0,127}));
  connect(VChiWatSec_flow, staPumChiWatSec.V_flow)
    annotation (Line(points={{-280,-160},{-154,-160},{-154,132},{188,132}},color={0,0,127}));
  connect(THeaWatPriRet, THeaWatRet.u)
    annotation (Line(points={{-280,40},{-232,40}},color={0,0,127}));
  connect(THeaWatRet.y, chaStaHea.TRet)
    annotation (Line(points={{-208,40},{-168,40},{-168,306},{-50,306},{-50,314},{-42,314}},
      color={0,0,127}));
  connect(THeaWatSecRet, THeaWatRet.uPla)
    annotation (Line(points={{-280,-80},{-240,-80},{-240,36},{-232,36}},color={0,0,127}));
  connect(VHeaWatPri_flow, VHeaWat_flow.u)
    annotation (Line(points={{-280,20},{-202,20}},color={0,0,127}));
  connect(VHeaWat_flow.y, chaStaHea.V_flow)
    annotation (Line(points={{-178,20},{-166,20},{-166,304},{-48,304},{-48,312},{-42,312}},
      color={0,0,127}));
  connect(VHeaWatSec_flow, VHeaWat_flow.uPla)
    annotation (Line(points={{-280,-100},{-206,-100},{-206,16},{-202,16}},color={0,0,127}));
  connect(TChiWatPriRet, TChiWatRet.u)
    annotation (Line(points={{-280,-20},{-232,-20}},color={0,0,127}));
  connect(TChiWatRet.y, chaStaCoo.TRet)
    annotation (Line(points={{-208,-20},{-164,-20},{-164,48},{-50,48},{-50,56},{-42,56}},
      color={0,0,127}));
  connect(TChiWatSecRet, TChiWatRet.uPla)
    annotation (Line(points={{-280,-140},{-238,-140},{-238,-24},{-232,-24}},
      color={0,0,127}));
  connect(VChiWatPri_flow, VChiWat_flow.u)
    annotation (Line(points={{-280,-40},{-202,-40}},color={0,0,127}));
  connect(VChiWat_flow.y, chaStaCoo.V_flow)
    annotation (Line(points={{-178,-40},{-162,-40},{-162,38},{-48,38},{-48,54},{-42,54}},
      color={0,0,127}));
  connect(VChiWatSec_flow, VChiWat_flow.uPla)
    annotation (Line(points={{-280,-160},{-204,-160},{-204,-44},{-202,-44}},
      color={0,0,127}));
  connect(enaHea.y1, staPumHeaWatSec.u1Pla)
    annotation (Line(points={{-88,360},{-80,360},{-80,162},{128,162},{128,160},{138,160}},
      color={255,0,255}));
  connect(enaCoo.y1, staPumChiWatSec.u1Pla)
    annotation (Line(points={{-88,100},{-80,100},{-80,138},{186,138},{186,140},{188,140}},
      color={255,0,255}));
  connect(eveSeqEna.y1ValHeaWatInlIso, staPumHeaWatPri.u1ValInlIso)
    annotation (Line(points={{162,300},{170,300},{170,216},{134,216},{134,206},
          {138,206}},
      color={255,0,255}));
  connect(eveSeqEna.y1ValHeaWatOutIso, staPumHeaWatPri.u1ValOutIso)
    annotation (Line(points={{162,298},{168,298},{168,218},{132,218},{132,204},
          {138,204}},
      color={255,0,255}));
  connect(eveSeqEna.y1ValChiWatInlIso, staPumChiWatPri.u1ValInlIso)
    annotation (Line(points={{162,296},{182,296},{182,186},{188,186}},color={255,0,255}));
  connect(eveSeqEna.y1ValChiWatOutIso, staPumChiWatPri.u1ValOutIso)
    annotation (Line(points={{162,294},{180,294},{180,184},{188,184}},color={255,0,255}));
  connect(u1Hp_actual, staPumHeaWatPri.u1Equ_actual)
    annotation (Line(points={{-280,300},{-184,300},{-184,198},{138,198}},color={255,0,255}));
  connect(u1Hp_actual, staPumChiWatPri.u1Equ_actual)
    annotation (Line(points={{-280,300},{-184,300},{-184,178},{188,178}},color={255,0,255}));
  connect(eveSeqEna.y1AndHea, staPumHeaWatPri.u1Equ)
    annotation (Line(points={{162,306},{172,306},{172,214},{136,214},{136,208},
          {138,208}},
      color={255,0,255}));
  connect(eveSeqEna.y1AndCoo, staPumChiWatPri.u1Equ)
    annotation (Line(points={{162,304},{184,304},{184,188},{188,188}},color={255,0,255}));
  connect(u1Hp_actual, sorRunTimHea.u1Run)
    annotation (Line(points={{-280,300},{-60,300},{-60,296},{-42,296}},color={255,0,255}));
  connect(u1Hp_actual, sorRunTimCoo.u1Run)
    annotation (Line(points={{-280,300},{-60,300},{-60,36},{-42,36}},color={255,0,255}));
  connect(y1Hp, y1HpPre.u)
    annotation (Line(points={{280,380},{202,380}},color={255,0,255}));
  connect(y1HpPre.y, avaEquHeaCoo.u1)
    annotation (Line(points={{178,380},{-158,380},{-158,226},{-154,226}},color={255,0,255}));
  connect(idxStaCoo.y, comStaCoo.uSta)
    annotation (Line(points={{12,100},{20,100},{20,-12},{-46,-12},{-46,4},{-42,4}},
      color={255,127,0}));
  connect(comStaCoo.y1, chaStaCoo.u1StaPro)
    annotation (Line(points={{-18,-6},{-10,-6},{-10,48},{-46,48},{-46,64},{-42,64}},
      color={255,0,255}));
  connect(u1Hp_actual, comStaCoo.u1_actual)
    annotation (Line(points={{-280,300},{-60,300},{-60,-4},{-42,-4}},color={255,0,255}));
  connect(y1HpPre.y, comStaCoo.u1)
    annotation (Line(points={{178,380},{-158,380},{-158,0},{-42,0}},color={255,0,255}));
  connect(idxStaHea.y, comStaHea.uSta)
    annotation (Line(points={{12,360},{20,360},{20,248},{-44,248},{-44,264},{-42,264}},
      color={255,127,0}));
  connect(u1Hp_actual, comStaHea.u1_actual)
    annotation (Line(points={{-280,300},{-60,300},{-60,256},{-42,256}},color={255,0,255}));
  connect(y1HpPre.y, comStaHea.u1)
    annotation (Line(points={{178,380},{-60,380},{-60,260},{-42,260}},color={255,0,255}));
  connect(comStaHea.y1, chaStaHea.u1StaPro)
    annotation (Line(points={{-18,254},{-10,254},{-10,306},{-44,306},{-44,322},{-42,322}},
      color={255,0,255}));
  connect(resHeaWat.dpSet, dpHeaWatRemSet)
    annotation (Line(points={{112,246},{242,246},{242,-60},{280,-60}},color={0,0,127}));
  connect(resChiWat.dpSet, dpChiWatRemSet)
    annotation (Line(points={{112,-14},{234,-14},{234,-80},{280,-80}},color={0,0,127}));
  connect(nReqResHeaWat,resHeaWat.nReqRes)
    annotation (Line(points={{-280,-340},{76,-340},{76,246},{88,246}},color={255,127,0}));
  connect(nReqResChiWat,resChiWat.nReqRes)
    annotation (Line(points={{-280,-360},{80,-360},{80,-14},{88,-14}},color={255,127,0}));
  connect(enaCoo.y1, resChiWat.u1Ena)
    annotation (Line(points={{-88,100},{-80,100},{-80,-20},{88,-20}},color={255,0,255}));
  connect(enaHea.y1, resHeaWat.u1Ena)
    annotation (Line(points={{-88,360},{-80,360},{-80,240},{88,240}},color={255,0,255}));
  connect(comStaHea.y1, resHeaWat.u1StaPro)
    annotation (Line(points={{-18,254},{-10,254},{-10,234},{88,234}},color={255,0,255}));
  connect(comStaCoo.y1, resChiWat.u1StaPro)
    annotation (Line(points={{-18,-6},{-10,-6},{-10,-26},{88,-26}},color={255,0,255}));
  connect(resChiWat.TSupSet, chaStaCoo.TSupSet)
    annotation (Line(points={{112,-26},{114,-26},{114,-40},{-52,-40},{-52,58},{-42,58}},
      color={0,0,127}));
  connect(resHeaWat.TSupSet, chaStaHea.TSupSet)
    annotation (Line(points={{112,234},{116,234},{116,220},{-52,220},{-52,316},
          {-42,316}},
      color={0,0,127}));
  connect(ctlPumPri.yPumHeaWatPriHdr, yPumHeaWatPriHdr)
    annotation (Line(points={{212,86},{222,86},{222,100},{280,100}},color={0,0,127}));
  connect(ctlPumPri.yPumChiWatPriHdr, yPumChiWatPriHdr)
    annotation (Line(points={{212,82},{220,82},{220,80},{280,80}},color={0,0,127}));
  connect(ctlPumPri.yPumHeaWatPriDed, yPumHeaWatPriDed)
    annotation (Line(points={{212,78},{220,78},{220,60},{280,60},{280,60}},color={0,0,127}));
  connect(ctlPumPri.yPumChiWatPriDed, yPumChiWatPriDed)
    annotation (Line(points={{212,74},{216,74},{216,40},{280,40}},color={0,0,127}));
  connect(staPumHeaWatPri.y1, ctlPumPri.u1PumHeaWatPri)
    annotation (Line(points={{162,200},{176,200},{176,86},{188,86}},color={255,0,255}));
  connect(staPumChiWatPri.y1, ctlPumPri.u1PumChiWatPri)
    annotation (Line(points={{212,180},{220,180},{220,100},{184,100},{184,80},{188,
          80}},
      color={255,0,255}));
  connect(eveSeqEna.y1Hea, ctlPumPri.u1Hea)
    annotation (Line(points={{162,308},{174,308},{174,74},{188,74}},color={255,0,255}));
  connect(ctlPumHeaWatSec.y, yPumHeaWatSec)
    annotation (Line(points={{161.8,20},{238,20},{238,0},{280,0}},color={0,0,127}));
  connect(ctlPumChiWatSec.y, yPumChiWatSec)
    annotation (Line(points={{211.8,0},{236,0},{236,-20},{280,-20}},color={0,0,127}));
  connect(u1PumHeaWatSec_actual, ctlPumHeaWatSec.y1_actual)
    annotation (Line(points={{-280,160},{120,160},{120,28},{138,28}},color={255,0,255}));
  connect(u1PumChiWatSec_actual, ctlPumChiWatSec.y1_actual)
    annotation (Line(points={{-280,140},{180,140},{180,8},{188,8}},color={255,0,255}));
  connect(resChiWat.dpSet, ctlPumChiWatSec.dpRemSet)
    annotation (Line(points={{112,-14},{178,-14},{178,4},{188,4}},color={0,0,127}));
  connect(dpHeaWatRem, ctlPumHeaWatSec.dpRem)
    annotation (Line(points={{-280,-200},{130,-200},{130,20},{138,20}},color={0,0,127}));
  connect(resHeaWat.dpSet, ctlPumHeaWatSec.dpRemSet)
    annotation (Line(points={{112,246},{122,246},{122,24},{138,24}},color={0,0,127}));
  connect(dpHeaWatLoc, ctlPumHeaWatSec.dpLoc)
    annotation (Line(points={{-280,-240},{134,-240},{134,12},{138,12}},color={0,0,127}));
  connect(dpHeaWatLocSet, ctlPumHeaWatSec.dpLocSet)
    annotation (Line(points={{-280,-220},{132,-220},{132,16},{138,16}},color={0,0,127}));
  connect(dpChiWatRem, ctlPumChiWatSec.dpRem)
    annotation (Line(points={{-280,-260},{180,-260},{180,0},{188,0}},color={0,0,127}));
  connect(dpChiWatLocSet, ctlPumChiWatSec.dpLocSet)
    annotation (Line(points={{-280,-280},{182,-280},{182,-4},{188,-4}},color={0,0,127}));
  connect(dpChiWatLoc, ctlPumChiWatSec.dpLoc)
    annotation (Line(points={{-280,-300},{184,-300},{184,-8},{188,-8}},color={0,0,127}));
  connect(u1AvaHp.y, avaEquHeaCoo.u1Ava) annotation (Line(points={{-318,260},{
          -200,260},{-200,220},{-154,220}}, color={255,0,255}));
  connect(swiTSupSet.y, TSupSet)
    annotation (Line(points={{254,-120},{280,-120}}, color={0,0,127}));
  connect(TChiWatSupSet.y, swiTSupSet.u3) annotation (Line(points={{222,-140},{
          226,-140},{226,-128},{230,-128}}, color={0,0,127}));
  connect(THeaWatSupSet.y, swiTSupSet.u1) annotation (Line(points={{222,-100},{
          226,-100},{226,-112},{230,-112}}, color={0,0,127}));
  connect(resChiWat.TSupSet, TChiWatSupSet.u) annotation (Line(points={{112,-26},
          {114,-26},{114,-140},{198,-140}}, color={0,0,127}));
  connect(resHeaWat.TSupSet, THeaWatSupSet.u) annotation (Line(points={{112,234},
          {116,234},{116,-100},{198,-100}}, color={0,0,127}));
  connect(eveSeqEna.y1Hea, swiTSupSet.u2) annotation (Line(points={{162,308},{
          202,308},{202,308},{240,308},{240,-100},{228,-100},{228,-120},{230,
          -120}}, color={255,0,255}));
  annotation (
    defaultComponentName="ctl",
    Icon(
      coordinateSystem(
        preserveAspectRatio=true,
        extent={{-200,-300},{200,300}}),
      graphics={
        Rectangle(
          extent={{-200,300},{200,-300}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-150,350},{150,310}},
          textString="%name",
          textColor={0,0,255})}),
    Diagram(
      coordinateSystem(
        extent={{-260,-400},{260,400}})),
    Documentation(
      info="<html>
<p>
FIXME: Add assert for is_pumPriHdr and nHp > 1 because a one-HP plant must have dedicated pumps.
</p>
<h4>Implementation details</h4>
<p>
Depending on the plant configuration, the term \"primary HW pumps\"
(and the corresponding variables containing <code>*pumHeaWatPri*</code>)
refers either to primary HW pumps for plants with separate primary
HW and CHW pumps (either headered or dedicated)
or to dedicated primary pumps for plants with common primary pumps
serving both the HW and CHW loops.
</p>
</html>"));
end AirToWater;
